Date,Time,Description,Trigger,Inv kW Sum (kW),Load kW Sum (kW),Solar kW (kW),Ambient Temp (C),Solar Radiation (W/m2),Inv Exp kWh,Inv Imp kWh,Src A Exp kWh,Src A Imp kWh,Src B Exp kWh,Src B Imp kWh,Site kWh (calc),Batt Exp kWh,Batt Imp kWh,Solar kWh,DNI,norm DNI,calls norm DNI
2022-07-01,06.03.32.90,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.2,0.0,29.6,37.0,186523.9,56231.6,45373.5,283514.4,0.0,0.0,368723.2,16558.5,75956.0,210075.6,6.166666666666666,0.0263720598717034,Inspecting
2022-07-01,12.59.39.86,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,10.6,4.9,11.4,41.1,1012.0,186546.5,56232.4,45385.7,283514.6,0.0,0.0,368732.7,16558.7,75961.2,210107.3,168.66666666666666,0.7213114754098361,Running
2022-07-01,13.00.30.16,Status : Source A Warming Up,SrcA Startup,0.0,0.0,1.0,41.5,997.0,186546.5,56232.4,45385.7,283514.6,0.0,0.0,368732.7,16558.7,75961.2,210107.3,166.16666666666666,0.7106200997861725,Running
2022-07-01,19.48.42.12,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,-0.2,0.0,33.5,24.0,186567.6,56232.8,45397.0,283514.8,0.0,0.0,368742.5,16559.0,75961.7,210134.1,4.0,0.0171062009978617,Inspecting
2022-07-02,06.06.07.47,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.2,0.0,30.9,35.0,186567.6,56235.9,45397.0,283515.9,0.0,0.0,368744.3,16564.2,75961.7,210134.1,5.833333333333333,0.0249465431218816,Inspecting
2022-07-02,19.49.47.97,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.2,0.0,37.2,25.0,186617.9,56237.1,45423.7,283516.3,0.0,0.0,368766.9,16564.7,75967.2,210198.2,4.166666666666666,0.0178189593727726,Inspecting
2022-07-03,06.05.12.77,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.2,0.0,29.5,36.0,186617.9,56240.2,45423.7,283517.4,0.0,0.0,368768.7,16569.8,75967.2,210198.2,6.0,0.0256593014967925,Inspecting
2022-07-03,19.48.28.23,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.2,0.0,32.2,24.0,186672.7,56241.2,45452.8,283517.8,0.0,0.0,368793.5,16570.2,75972.5,210268.3,4.0,0.0171062009978617,Inspecting
2022-07-04,07.05.21.41,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.2,0.0,29.4,35.0,186672.7,56244.6,45452.8,283519.0,0.0,0.0,368795.3,16575.6,75972.5,210268.3,5.833333333333333,0.0249465431218816,Inspecting
2022-07-04,19.46.30.35,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.1,0.0,36.3,24.0,186717.5,56245.4,45477.5,283519.5,0.0,0.0,368814.7,16576.0,75978.0,210328.9,4.0,0.0171062009978617,Inspecting
2022-07-05,06.11.00.40,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.1,0.0,32.6,35.0,186717.5,56248.5,45477.5,283520.9,0.0,0.0,368815.6,16580.5,75978.0,210328.9,5.833333333333333,0.0249465431218816,Inspecting
2022-07-05,19.47.58.75,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,-0.1,0.0,37.5,24.0,186767.2,56249.6,45505.7,283521.8,0.0,0.0,368837.9,16580.9,75982.9,210395.3,4.0,0.0171062009978617,Inspecting
2022-07-06,06.11.41.06,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.0,0.0,33.8,36.0,186767.2,56252.7,45505.7,283524.2,0.0,0.0,368837.9,16585.0,75982.9,210395.3,6.0,0.0256593014967925,Inspecting
2022-07-06,13.21.52.25,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,14.0,6.9,19.6,34.8,914.0,186787.5,56253.3,45517.8,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210426.9,152.33333333333331,0.6514611546685674,Monitoring
2022-07-06,13.22.03.34,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.2,35.3,913.0,186787.5,56253.3,45517.8,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210426.9,152.16666666666666,0.6507483962936564,Monitoring
2022-07-06,13.22.53.85,Status : Auto Inv Only Mode,Operation Auto Source A Only,0.0,0.0,1.0,35.4,900.0,186787.5,56253.3,45517.8,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210426.9,150.0,0.6414825374198148,Monitoring
2022-07-06,13.23.21.75,Status : Parallel Mode,Operation Auto Inverter Only,15.5,-0.7,15.9,35.3,907.0,186787.5,56253.3,45517.9,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.0,151.16666666666666,0.6464718460441911,Monitoring
2022-07-06,13.23.32.94,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.1,35.9,911.0,186787.5,56253.3,45517.9,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.0,151.83333333333331,0.6493228795438346,Monitoring
2022-07-06,13.24.22.55,Status : Auto Inv Only Mode,Operation Auto Source A Only,0.0,0.0,1.0,35.7,908.0,186787.5,56253.3,45517.9,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.0,151.33333333333331,0.6471846044191019,Monitoring
2022-07-06,13.24.52.55,Status : Parallel Mode,Operation Auto Inverter Only,16.0,0.1,16.3,35.7,912.0,186787.6,56253.3,45517.9,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.1,152.0,0.6500356379187456,Monitoring
2022-07-06,13.25.03.78,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.2,36.3,916.0,186787.6,56253.3,45517.9,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.1,152.66666666666666,0.6528866714183892,Monitoring
2022-07-06,13.25.51.85,Status : Auto Inv Only Mode,Operation Auto Source A Only,0.0,0.0,1.1,36.3,922.0,186787.6,56253.3,45517.9,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.1,153.66666666666666,0.6571632216678546,Monitoring
2022-07-06,13.26.21.05,Status : Parallel Mode,Operation Auto Inverter Only,12.7,0.2,16.5,36.3,923.0,186787.7,56253.3,45518.0,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.2,153.83333333333331,0.6578759800427655,Monitoring
2022-07-06,13.26.32.04,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.2,36.8,924.0,186787.7,56253.3,45518.0,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.2,154.0,0.6585887384176765,Monitoring
2022-07-06,13.26.54.94,Fault : High DC Volts,,0.0,0.0,0.3,37.0,919.0,186787.7,56253.3,45518.0,283524.8,0.0,0.0,368845.3,16585.1,75986.9,210427.2,153.16666666666666,0.6550249465431219,Monitoring
2022-07-07,08.13.15.34,Status : Source A CB Closed,SrcA CB Waiting for Closed,0.0,0.0,0.7,36.2,190.0,186787.7,56253.3,45518.0,283525.1,0.0,0.0,368845.6,16587.2,75990.4,210431.8,31.666666666666664,0.135424091233072,Inspecting
2022-07-07,08.22.08.33,Status : Source A Stopped,SrcA Cooling Down,0.0,0.0,0.5,36.3,217.0,186787.7,56253.3,45518.0,283525.1,0.0,0.0,368845.6,16587.2,75990.4,210431.9,36.16666666666666,0.1546685673556664,Inspecting
2022-07-07,08.22.39.83,Status : Source A Warming Up,SrcA Startup,0.0,0.0,0.4,36.5,223.0,186787.7,56253.3,45518.0,283525.1,0.0,0.0,368845.6,16587.2,75990.4,210431.9,37.16666666666666,0.1589451176051318,Inspecting
2022-07-07,14.02.14.31,Status : Source A CB Closed,SrcA CB Waiting for Closed,0.0,0.0,0.6,42.3,626.0,186787.7,56253.3,45518.0,283525.3,0.0,0.0,368845.8,16587.2,75992.5,210434.7,104.33333333333331,0.4461867426942266,Monitoring
2022-07-07,14.02.29.10,Status : Inverter Started,Operation Auto Source A Only,-0.2,-0.2,1.3,42.1,977.0,186787.7,56253.3,45518.0,283525.3,0.0,0.0,368845.8,16587.2,75992.5,210434.7,162.83333333333331,0.6963649322879544,Monitoring
2022-07-07,14.39.50.52,Status : Parallel Mode,Operation Auto Source A Only,0.0,8.1,2.1,41.6,234.0,186791.1,56253.4,45518.3,283527.0,0.0,0.0,368850.6,16587.3,75992.7,210439.5,39.0,0.1667854597291518,Inspecting
2022-07-07,14.40.41.62,Status : Source A Warming Up,SrcA Startup,8.1,8.1,10.6,41.6,638.0,186791.2,56253.4,45518.3,283527.0,0.0,0.0,368850.7,16587.3,75992.7,210439.6,106.33333333333331,0.4547398431931575,Monitoring
2022-07-07,14.49.25.96,Status : Parallel Mode,Operation Auto Inverter Only,3.8,8.9,2.2,42.1,212.0,186791.9,56253.4,45518.3,283527.5,0.0,0.0,368851.8,16587.3,75992.8,210440.7,35.33333333333333,0.1511047754811119,Inspecting
2022-07-07,14.50.15.66,Status : Source A Warming Up,SrcA Startup,7.8,7.8,17.0,41.7,912.0,186792.0,56253.4,45518.3,283527.5,0.0,0.0,368851.9,16587.4,75992.8,210440.8,152.0,0.6500356379187456,Monitoring
2022-07-07,14.53.46.26,Status : Parallel Mode,Operation Auto Inverter Only,0.0,8.6,2.3,42.0,228.0,186792.3,56253.4,45518.3,283527.7,0.0,0.0,368852.4,16587.4,75992.9,210441.3,38.0,0.1625089094796864,Inspecting
2022-07-07,14.54.41.85,Status : Source A Warming Up,SrcA Startup,7.5,7.5,11.0,42.0,741.0,186792.4,56253.4,45518.3,283527.7,0.0,0.0,368852.5,16587.4,75992.9,210441.4,123.5,0.5281539558089808,Monitoring
2022-07-07,15.02.29.58,Status : Parallel Mode,Operation Auto Inverter Only,-0.5,7.1,2.0,42.1,240.0,186793.2,56253.4,45518.4,283527.9,0.0,0.0,368853.4,16587.5,75993.0,210442.5,40.0,0.1710620099786172,Inspecting
2022-07-07,15.03.19.38,Status : Source A Warming Up,SrcA Startup,7.1,7.2,4.1,41.7,235.0,186793.3,56253.4,45518.4,283527.9,0.0,0.0,368853.5,16587.6,75993.0,210442.5,39.16666666666666,0.1674982181040627,Inspecting
2022-07-07,15.07.49.77,Status : Parallel Mode,Operation Auto Inverter Only,3.6,7.0,2.8,40.7,165.0,186793.6,56253.4,45518.4,283528.1,0.0,0.0,368854.0,16587.8,75993.0,210442.8,27.5,0.1176051318602993,Inspecting
2022-07-07,15.38.16.19,Status : Low Battery Bulk Enable,SP65 Util Bulk Chg Enable Volt,0.5,6.2,3.1,42.2,244.0,186795.5,56253.4,45518.5,283529.7,0.0,0.0,368857.4,16588.3,75993.9,210446.3,40.66666666666666,0.1739130434782608,Inspecting
2022-07-07,15.39.11.68,Status : Source A Warming Up,SrcA Startup,5.5,5.5,4.3,41.9,240.0,186795.6,56253.4,45518.5,283529.7,0.0,0.0,368857.5,16588.3,75993.9,210446.4,40.0,0.1710620099786172,Inspecting
2022-07-07,19.47.29.63,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,1.1,0.0,38.6,25.0,186803.4,56253.9,45522.2,283533.9,0.0,0.0,368865.3,16588.7,75994.8,210460.6,4.166666666666666,0.0178189593727726,Inspecting
2022-07-07,23.47.23.64,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.1,0.0,35.6,24.0,186803.4,56255.1,45522.2,283540.7,0.0,0.0,368870.9,16590.3,75994.8,210460.6,4.0,0.0171062009978617,Inspecting
2022-07-07,23.48.14.04,Status : Source A Warming Up,SrcA Startup,0.8,0.8,0.0,35.6,24.0,186803.5,56255.1,45522.2,283540.7,0.0,0.0,368871.0,16590.3,75994.8,210460.6,4.0,0.0171062009978617,Inspecting
2022-07-08,02.02.50.83,Status : Battery Charge Stage 1,Operation Auto Parallel Source A,-0.4,1.0,0.0,34.6,24.0,186803.5,56255.8,45522.2,283543.7,0.0,0.0,368873.3,16591.3,75994.8,210460.6,4.0,0.0171062009978617,Inspecting
2022-07-08,02.14.33.00,Status : Source A Stopped,SrcA Cooling Down,1.0,1.0,0.0,34.4,24.0,186803.6,56255.8,45522.2,283543.7,0.0,0.0,368873.5,16591.7,75994.8,210460.6,4.0,0.0171062009978617,Inspecting
2022-07-08,02.15.24.11,Status : Source A Warming Up,SrcA Startup,1.0,1.0,0.0,34.4,24.0,186803.7,56255.8,45522.2,283543.7,0.0,0.0,368873.5,16591.8,75994.8,210460.6,4.0,0.0171062009978617,Inspecting
2022-07-08,06.13.06.79,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,0.9,0.0,33.3,34.0,186803.7,56257.0,45522.2,283549.8,0.0,0.0,368878.4,16593.5,75994.8,210460.6,5.666666666666666,0.0242337847469707,Inspecting
2022-07-08,08.58.53.03,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.5,2.0,4.6,38.3,350.0,186803.9,56257.7,45522.2,283554.1,0.0,0.0,368882.3,16593.6,75998.8,210466.4,58.33333333333333,0.2494654312188168,Inspecting
2022-07-08,08.59.03.24,Status : Battery Charge Stage 2,SP71 Batt Bulk Cell Chg Volts,-0.5,2.0,4.5,38.4,352.0,186803.9,56257.7,45522.2,283554.1,0.0,0.0,368882.3,16593.6,75998.8,210466.4,58.66666666666666,0.2508909479686386,Inspecting
2022-07-08,09.00.03.63,Status : Battery Charge Stage 3,SP76 Batt Min Bulk Chg,3.4,3.0,5.1,39.0,351.0,186804.0,56257.7,45522.2,283554.2,0.0,0.0,368882.3,16593.6,75998.9,210466.5,58.5,0.2501781895937277,Inspecting
2022-07-08,19.50.45.50,Status : Battery Charge Stage 4,SP70 Batt Float Cell Volts,-0.3,1.6,0.0,34.5,25.0,186842.5,56258.2,45528.8,283582.9,0.0,0.0,368942.6,16594.3,76001.5,210525.6,4.166666666666666,0.0178189593727726,Inspecting
2022-07-09,06.27.15.27,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.3,0.0,33.9,34.0,186842.6,56261.4,45528.8,283604.7,0.0,0.0,368961.3,16599.2,76001.6,210525.6,5.666666666666666,0.0242337847469707,Inspecting
2022-07-09,19.41.38.65,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.5,1.1,0.0,30.4,24.0,186879.0,56262.5,45532.7,283633.4,0.0,0.0,369021.4,16599.8,76007.8,210587.6,4.0,0.0171062009978617,Inspecting
2022-07-10,05.47.07.40,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.1,0.0,29.2,24.0,186879.3,56265.4,45532.7,283648.1,0.0,0.0,369033.5,16605.3,76007.8,210587.6,4.0,0.0171062009978617,Inspecting
2022-07-10,05.47.59.10,Status : Source A Warming Up,SrcA Startup,1.5,1.5,0.0,29.1,24.0,186879.3,56265.4,45532.7,283648.1,0.0,0.0,369033.5,16605.4,76007.8,210587.6,4.0,0.0171062009978617,Inspecting
2022-07-10,06.03.30.04,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,0.8,0.0,28.7,36.0,186879.3,56265.4,45532.7,283648.4,0.0,0.0,369033.8,16605.5,76007.8,210587.6,6.0,0.0256593014967925,Inspecting
2022-07-10,11.31.11.70,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,16.8,6.8,19.0,34.7,1116.0,186884.6,56266.7,45535.0,283653.8,0.0,0.0,369040.8,16605.7,76012.5,210601.3,186.0,0.7954383464005703,Running
2022-07-10,11.31.22.83,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.2,35.3,952.0,186884.6,56266.7,45535.0,283653.8,0.0,0.0,369040.8,16605.7,76012.5,210601.3,158.66666666666666,0.6785459729151818,Monitoring
2022-07-10,11.32.12.10,Status : Auto Inv Only Mode,Operation Auto Source A Only,1.2,1.2,2.2,34.8,1126.0,186884.6,56266.7,45535.0,283653.8,0.0,0.0,369040.8,16605.7,76012.5,210601.3,187.66666666666663,0.8025659301496793,Running
2022-07-10,13.03.39.86,Status : Parallel Mode,Operation Auto Inverter Only,-10.7,6.3,18.5,36.9,1125.0,186893.4,56266.7,45539.3,283653.9,0.0,0.0,369045.4,16605.7,76012.8,210612.3,187.5,0.8018531717747684,Running
2022-07-10,13.03.50.56,Status : Solar Control Disabled,Fault Action10,0.0,1.3,0.2,37.5,965.0,186893.4,56266.7,45539.3,283653.9,0.0,0.0,369045.4,16605.7,76012.8,210612.3,160.83333333333331,0.6878118317890235,Monitoring
2022-07-10,13.04.05.50,Status : Inverter Started,Operation Auto Source A Only,-0.3,0.3,0.9,37.4,872.0,186893.4,56266.7,45539.3,283653.9,0.0,0.0,369045.4,16605.7,76012.8,210612.3,145.33333333333331,0.6215253029223093,Monitoring
2022-07-10,13.53.58.89,Status : Parallel Mode,Operation Auto Source A Only,10.0,7.1,18.6,38.7,1281.0,186897.3,56266.7,45541.0,283654.0,0.0,0.0,369047.7,16605.7,76012.8,210617.5,213.5,0.9130434782608696,Running
2022-07-10,13.54.10.50,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.1,39.2,1237.0,186897.3,56266.7,45541.0,283654.0,0.0,0.0,369047.7,16605.7,76012.8,210617.5,206.16666666666663,0.8816821097647898,Running
2022-07-10,13.54.57.29,Status : Auto Inv Only Mode,Operation Auto Source A Only,1.8,1.8,2.2,39.2,1299.0,186897.3,56266.7,45541.0,283654.0,0.0,0.0,369047.7,16605.7,76012.8,210617.5,216.5,0.925873129009266,Running
2022-07-10,19.50.05.75,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,0.9,0.0,34.5,24.0,186913.3,56267.1,45547.9,283656.0,0.0,0.0,369058.5,16606.0,76013.3,210640.8,4.0,0.0171062009978617,Inspecting
2022-07-11,06.14.45.77,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.9,0.0,31.5,34.0,186913.4,56270.2,45547.9,283670.9,0.0,0.0,369070.4,16610.9,76013.3,210640.8,5.666666666666666,0.0242337847469707,Inspecting
2022-07-11,19.44.21.67,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.2,0.0,35.8,25.0,186955.1,56271.0,45550.9,283696.1,0.0,0.0,369133.4,16611.9,76018.9,210707.3,4.166666666666666,0.0178189593727726,Inspecting
2022-07-12,06.16.38.53,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.7,0.0,32.4,35.0,186955.3,56274.0,45550.9,283712.7,0.0,0.0,369147.2,16617.3,76018.9,210707.3,5.833333333333333,0.0249465431218816,Inspecting
2022-07-12,12.21.08.69,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,7.0,10.6,4.8,42.7,253.0,186973.2,56274.4,45551.1,283729.0,0.0,0.0,369180.9,16619.1,76025.4,210738.8,42.16666666666666,0.180327868852459,Inspecting
2022-07-12,19.45.08.98,Status : Low Battery Bulk Enable,SP65 Util Bulk Chg Enable Volt,-0.3,0.8,0.0,32.7,24.0,186985.3,56275.1,45552.2,283739.5,0.0,0.0,369201.7,16620.7,76028.3,210762.6,4.0,0.0171062009978617,Inspecting
2022-07-13,06.15.00.04,Status : Battery Charge Stage 1,Operation Auto Parallel Source A,-0.3,0.8,0.0,31.8,35.0,186985.4,56278.2,45552.2,283753.6,0.0,0.0,369212.8,16626.0,76028.3,210762.6,5.833333333333333,0.0249465431218816,Inspecting
2022-07-13,09.06.17.48,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.7,6.2,37.9,412.0,186985.7,56278.8,45552.2,283757.1,0.0,0.0,369215.9,16626.1,76032.6,210768.8,68.66666666666666,0.2936564504632929,Inspecting
2022-07-13,09.06.27.78,Status : Battery Charge Stage 2,SP71 Batt Bulk Cell Chg Volts,-0.3,1.8,5.9,38.0,404.0,186985.7,56278.8,45552.2,283757.1,0.0,0.0,369215.9,16626.1,76032.6,210768.8,67.33333333333333,0.2879543834640057,Inspecting
2022-07-13,09.07.28.18,Status : Battery Charge Stage 3,SP76 Batt Min Bulk Chg,3.9,2.8,6.9,37.9,371.0,186985.7,56278.8,45552.2,283757.1,0.0,0.0,369216.0,16626.1,76032.7,210768.9,61.83333333333333,0.2644333570919458,Inspecting
2022-07-13,12.07.54.05,Status : Battery Charge Stage 4,SP70 Batt Float Cell Volts,6.2,9.8,4.3,41.5,241.0,187001.1,56278.9,45555.5,283761.1,0.0,0.0,369232.0,16626.6,76033.5,210789.6,40.16666666666666,0.1717747683535281,Inspecting
2022-07-13,19.39.40.52,Status : Low Battery Bulk Enable,SP65 Util Bulk Chg Enable Volt,-0.3,0.9,0.0,36.4,24.0,187029.8,56279.4,45558.6,283773.8,0.0,0.0,369269.8,16629.8,76037.5,210832.3,4.0,0.0171062009978617,Inspecting
2022-07-14,06.19.45.51,Status : Battery Charge Stage 1,Operation Auto Parallel Source A,-0.3,0.5,0.0,32.6,34.0,187029.9,56282.6,45558.6,283787.3,0.0,0.0,369280.1,16634.7,76037.5,210832.3,5.666666666666666,0.0242337847469707,Inspecting
2022-07-14,09.55.48.18,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,2.6,6.0,7.6,38.0,547.0,187035.1,56282.9,45558.6,283797.9,0.0,0.0,369295.6,16635.1,76042.2,210845.2,91.16666666666666,0.3898788310762651,Monitoring
2022-07-14,09.55.58.48,Status : Battery Charge Stage 2,SP71 Batt Bulk Cell Chg Volts,2.6,5.9,7.4,38.0,548.0,187035.1,56282.9,45558.6,283797.9,0.0,0.0,369295.6,16635.1,76042.2,210845.2,91.33333333333331,0.390591589451176,Monitoring
2022-07-14,09.56.58.88,Status : Battery Charge Stage 3,SP76 Batt Min Bulk Chg,7.7,7.7,9.9,38.0,550.0,187035.2,56282.9,45558.6,283798.0,0.0,0.0,369295.8,16635.1,76042.2,210845.3,91.66666666666666,0.3920171062009978,Monitoring
2022-07-14,13.39.08.33,Status : Battery Charge Stage 4,SP70 Batt Float Cell Volts,0.6,2.7,2.8,42.1,296.0,187056.1,56283.0,45560.1,283804.6,0.0,0.0,369321.8,16635.1,76043.4,210873.7,49.33333333333333,0.2109764789736279,Inspecting
2022-07-14,13.40.02.63,Status : Source A Warming Up,SrcA Startup,3.8,3.7,5.6,41.9,627.0,187056.2,56283.0,45560.1,283804.6,0.0,0.0,369321.8,16635.1,76043.4,210873.8,104.5,0.4468995010691376,Monitoring
2022-07-14,19.29.56.31,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,1.7,0.0,39.5,25.0,187072.0,56283.6,45567.6,283809.6,0.0,0.0,369334.5,16635.4,76044.4,210898.6,4.166666666666666,0.0178189593727726,Inspecting
2022-07-15,06.07.42.87,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.9,0.0,33.6,36.0,187072.0,56286.8,45567.6,283823.9,0.0,0.0,369345.7,16640.0,76044.4,210898.6,6.0,0.0256593014967925,Inspecting
2022-07-15,11.09.40.22,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,14.0,10.3,16.5,39.2,922.0,187083.7,56287.6,45570.8,283829.2,0.0,0.0,369358.5,16640.3,76049.2,210919.4,153.66666666666666,0.6571632216678546,Monitoring
2022-07-15,11.09.51.41,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.2,39.7,941.0,187083.7,56287.6,45570.8,283829.2,0.0,0.0,369358.5,16640.3,76049.2,210919.4,156.83333333333331,0.6707056307911617,Monitoring
2022-07-15,11.10.41.62,Status : Auto Inv Only Mode,Operation Auto Source A Only,6.6,6.5,13.7,39.1,798.0,187083.8,56287.6,45570.8,283829.2,0.0,0.0,369358.6,16640.3,76049.3,210919.5,133.0,0.5687811831789024,Monitoring
2022-07-15,19.43.48.53,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,1.4,0.0,38.4,25.0,187119.6,56288.3,45579.4,283846.5,0.0,0.0,369402.5,16640.7,76051.2,210972.8,4.166666666666666,0.0178189593727726,Inspecting
2022-07-16,05.56.53.51,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.8,0.0,30.2,38.0,187119.6,56291.4,45579.4,283861.0,0.0,0.0,369414.0,16644.9,76051.2,210972.8,6.333333333333333,0.0270848182466144,Inspecting
2022-07-16,12.54.08.85,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,4.2,8.7,1.3,32.2,93.0,187136.7,56292.2,45583.9,283874.0,0.0,0.0,369438.7,16645.4,76055.7,211003.1,15.5,0.0662865288667141,Inspecting
2022-07-16,12.55.05.85,Status : Source A Warming Up,SrcA Startup,8.3,8.3,1.3,31.8,89.0,187136.8,56292.2,45583.9,283874.0,0.0,0.0,369438.8,16645.6,76055.7,211003.2,14.833333333333332,0.0634354953670705,Inspecting
2022-07-16,13.03.04.44,Status : Low Battery Bulk Enable,SP65 Util Bulk Chg Enable Volt,5.1,8.3,1.1,31.2,83.0,187137.4,56292.2,45583.9,283874.4,0.0,0.0,369439.9,16646.5,76055.7,211003.3,13.833333333333332,0.0591589451176051,Inspecting
2022-07-16,13.03.57.74,Status : Source A Warming Up,SrcA Startup,9.0,9.1,1.1,31.7,83.0,187137.6,56292.2,45583.9,283874.4,0.0,0.0,369440.0,16646.6,76055.7,211003.3,13.833333333333332,0.0591589451176051,Inspecting
2022-07-16,18.05.53.51,Status : Parallel Mode,Operation Auto Inverter Only,-0.5,0.7,0.0,31.4,24.0,187146.1,56292.6,45585.6,283889.4,0.0,0.0,369461.4,16649.1,76059.5,211019.4,4.0,0.0171062009978617,Inspecting
2022-07-16,18.15.04.17,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.2,1.4,0.0,31.2,33.0,187146.1,56292.6,45585.6,283889.6,0.0,0.0,369461.5,16649.1,76059.5,211019.4,5.5,0.0235210263720598,Inspecting
2022-07-16,19.32.09.05,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.1,0.0,30.8,24.0,187146.1,56293.0,45585.6,283891.3,0.0,0.0,369462.9,16649.6,76059.5,211019.5,4.0,0.0171062009978617,Inspecting
2022-07-17,06.38.16.60,Status : Battery Charge Stage 1,Operation Auto Parallel Source A,-0.3,2.4,0.0,28.9,36.0,187146.2,56296.4,45585.6,283905.9,0.0,0.0,369474.3,16654.7,76059.5,211019.5,6.0,0.0256593014967925,Inspecting
2022-07-17,09.40.47.39,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,0.6,4.0,7.7,34.8,556.0,187148.6,56296.6,45585.6,283916.0,0.0,0.0,369486.5,16655.3,76064.3,211028.9,92.66666666666666,0.3962936564504632,Monitoring
2022-07-17,09.41.20.49,Status : Battery Charge Stage 2,SP71 Batt Bulk Cell Chg Volts,0.9,4.8,7.7,35.0,549.0,187148.6,56296.6,45585.6,283916.0,0.0,0.0,369486.5,16655.3,76064.3,211029.0,91.5,0.391304347826087,Monitoring
2022-07-17,09.42.22.89,Status : Battery Charge Stage 3,SP76 Batt Min Bulk Chg,4.1,4.3,7.6,35.0,402.0,187148.7,56296.6,45585.6,283916.0,0.0,0.0,369486.6,16655.3,76064.4,211029.1,67.0,0.2865288667141839,Inspecting
2022-07-17,19.43.30.33,Status : Battery Charge Stage 4,SP70 Batt Float Cell Volts,-0.3,1.3,0.0,31.4,24.0,187186.5,56297.2,45608.1,283920.6,0.0,0.0,369505.9,16655.7,76066.2,211081.3,4.0,0.0171062009978617,Inspecting
2022-07-18,06.18.23.49,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.7,0.0,31.7,35.0,187186.5,56300.4,45608.1,283936.7,0.0,0.0,369518.9,16660.1,76066.2,211081.3,5.833333333333333,0.0249465431218816,Inspecting
2022-07-18,19.41.40.66,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.5,0.0,37.9,25.0,187229.0,56301.6,45620.0,283959.6,0.0,0.0,369571.1,16661.0,76071.2,211148.9,4.166666666666666,0.0178189593727726,Inspecting
2022-07-19,05.48.50.42,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.5,0.0,32.1,24.0,187229.0,56304.5,45620.0,283979.5,0.0,0.0,369588.2,16665.2,76071.2,211148.9,4.0,0.0171062009978617,Inspecting
2022-07-19,05.49.45.22,Status : Source A Warming Up,SrcA Startup,1.2,1.2,0.0,32.2,25.0,187229.1,56304.5,45620.0,283979.5,0.0,0.0,369588.2,16665.2,76071.2,211148.9,4.166666666666666,0.0178189593727726,Inspecting
2022-07-19,06.18.59.18,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,0.8,0.0,32.5,34.0,187229.1,56304.6,45620.0,283980.1,0.0,0.0,369588.7,16665.4,76071.2,211148.9,5.666666666666666,0.0242337847469707,Inspecting
2022-07-19,19.39.22.82,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.9,0.0,38.4,25.0,187270.3,56305.8,45623.5,284002.3,0.0,0.0,369647.4,16666.7,76076.9,211216.3,4.166666666666666,0.0178189593727726,Inspecting
2022-07-20,00.05.14.62,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.8,0.0,35.1,24.0,187270.3,56307.2,45623.5,284007.9,0.0,0.0,369651.8,16668.4,76076.9,211216.3,4.0,0.0171062009978617,Inspecting
2022-07-20,00.13.00.30,Status : Source A Stopped,SrcA Cooling Down,1.1,1.1,0.0,35.1,24.0,187270.5,56307.2,45623.5,284007.9,0.0,0.0,369651.9,16668.7,76076.9,211216.3,4.0,0.0171062009978617,Inspecting
2022-07-20,00.13.48.71,Status : Source A Warming Up,SrcA Startup,1.1,1.1,0.0,35.0,24.0,187270.5,56307.2,45623.5,284007.9,0.0,0.0,369651.9,16668.7,76076.9,211216.3,4.0,0.0171062009978617,Inspecting
2022-07-20,00.18.55.11,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,1.0,0.0,34.9,24.0,187270.5,56307.2,45623.5,284008.0,0.0,0.0,369652.0,16668.8,76076.9,211216.3,4.0,0.0171062009978617,Inspecting
2022-07-20,00.23.43.29,Status : Source A Stopped,SrcA Cooling Down,1.2,1.2,0.0,34.9,24.0,187270.6,56307.2,45623.5,284008.0,0.0,0.0,369652.1,16669.0,76076.9,211216.3,4.0,0.0171062009978617,Inspecting
2022-07-20,00.24.36.70,Status : Source A Warming Up,SrcA Startup,1.2,1.1,0.0,34.9,24.0,187270.6,56307.2,45623.5,284008.0,0.0,0.0,369652.1,16669.0,76076.9,211216.3,4.0,0.0171062009978617,Inspecting
2022-07-20,06.17.24.07,Status : Parallel Mode,Operation Auto Inverter Only,-0.1,1.2,0.0,33.6,35.0,187270.6,56308.9,45623.5,284016.4,0.0,0.0,369658.7,16671.6,76076.9,211216.3,5.833333333333333,0.0249465431218816,Inspecting
2022-07-20,17.20.07.38,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,2.2,5.6,0.3,31.1,46.0,187303.7,56309.7,45626.3,284040.8,0.0,0.0,369712.7,16677.3,76082.5,211266.2,7.666666666666666,0.0327868852459016,Inspecting
2022-07-20,19.42.07.55,Status : Low Battery Bulk Enable,SP65 Util Bulk Chg Enable Volt,-0.3,0.9,0.0,31.1,24.0,187304.9,56310.1,45626.3,284046.1,0.0,0.0,369718.7,16680.0,76082.5,211266.3,4.0,0.0171062009978617,Inspecting
2022-07-21,06.43.34.05,Status : Battery Charge Stage 1,Operation Auto Parallel Source A,-0.3,1.4,0.0,30.2,36.0,187304.9,56313.5,45626.3,284060.1,0.0,0.0,369729.4,16684.6,76082.5,211266.3,6.0,0.0256593014967925,Inspecting
2022-07-21,10.35.35.39,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,2.5,5.9,10.8,36.6,780.0,187308.7,56313.8,45626.3,284072.4,0.0,0.0,369745.2,16684.7,76092.4,211282.6,130.0,0.5559515324305061,Monitoring
2022-07-21,10.36.57.29,Status : Battery Charge Stage 2,SP71 Batt Bulk Cell Chg Volts,2.4,5.8,7.9,36.7,618.0,187308.8,56313.8,45626.3,284072.5,0.0,0.0,369745.3,16684.7,76092.5,211282.8,103.0,0.4404846756949394,Monitoring
2022-07-21,10.37.57.69,Status : Battery Charge Stage 3,SP76 Batt Min Bulk Chg,2.5,5.9,6.3,36.4,374.0,187308.8,56313.8,45626.3,284072.5,0.0,0.0,369745.4,16684.7,76092.6,211283.0,62.33333333333333,0.2665716322166785,Inspecting
2022-07-21,10.48.51.18,Status : Battery Charge Stage 4,SP70 Batt Float Cell Volts,2.5,5.8,7.1,35.8,395.0,187309.3,56313.8,45626.3,284073.1,0.0,0.0,369746.5,16684.7,76093.0,211284.1,65.83333333333333,0.2815395580898076,Inspecting
2022-07-21,10.49.43.98,Status : Source A Warming Up,SrcA Startup,6.7,6.7,6.9,35.8,371.0,187309.4,56313.8,45626.3,284073.1,0.0,0.0,369746.7,16684.7,76093.0,211284.3,61.83333333333333,0.2644333570919458,Inspecting
2022-07-21,19.45.29.53,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,0.7,0.0,34.5,24.0,187338.6,56314.2,45630.1,284084.3,0.0,0.0,369782.7,16687.6,76097.8,211330.8,4.0,0.0171062009978617,Inspecting
2022-07-22,06.25.41.86,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.8,0.0,31.3,35.0,187338.6,56317.4,45630.1,284097.4,0.0,0.0,369792.6,16692.0,76097.8,211330.8,5.833333333333333,0.0249465431218816,Inspecting
2022-07-22,11.27.41.49,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,4.3,7.7,0.7,29.9,64.0,187339.9,56318.6,45630.1,284107.7,0.0,0.0,369803.1,16694.4,76099.6,211334.6,10.666666666666666,0.0456165359942979,Inspecting
2022-07-22,14.19.45.85,Status : Low Battery Bulk Enable,SP65 Util Bulk Chg Enable Volt,6.5,8.9,12.5,38.7,864.0,187349.3,56318.7,45630.1,284117.3,0.0,0.0,369821.9,16699.0,76107.6,211352.2,144.0,0.6158232359230221,Monitoring
2022-07-22,14.19.56.64,Status : Source A Warming Up,SrcA Startup,0.0,0.0,1.5,38.9,826.0,187349.3,56318.7,45630.1,284117.3,0.0,0.0,369821.9,16699.0,76107.6,211352.2,137.66666666666666,0.5887384176764077,Monitoring
2022-07-22,14.20.42.95,Status : Auto Inv Only Mode,Operation Auto Source A Only,5.8,5.9,8.3,38.5,726.0,187349.4,56318.7,45630.1,284117.3,0.0,0.0,369822.0,16699.0,76107.6,211352.3,121.0,0.5174625801853172,Monitoring
2022-07-22,14.35.25.11,Status : Parallel Mode,Operation Auto Inverter Only,10.9,7.7,11.5,38.9,826.0,187350.5,56318.8,45630.2,284118.0,0.0,0.0,369823.7,16699.0,76107.9,211354.0,137.66666666666666,0.5887384176764077,Monitoring
2022-07-22,14.35.35.90,Status : Source A Warming Up,SrcA Startup,0.0,0.0,1.7,39.3,818.0,187350.5,56318.8,45630.2,284118.0,0.0,0.0,369823.7,16699.0,76107.9,211354.0,136.33333333333331,0.5830363506771205,Monitoring
2022-07-22,14.36.23.11,Status : Auto Inv Only Mode,Operation Auto Source A Only,5.7,5.8,7.9,39.0,786.0,187350.5,56318.8,45630.2,284118.0,0.0,0.0,369823.8,16699.0,76107.9,211354.1,131.0,0.5602280826799715,Monitoring
2022-07-22,19.36.06.19,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,0.7,0.0,31.1,24.0,187355.9,56319.4,45630.4,284122.0,0.0,0.0,369832.3,16699.5,76108.7,211365.6,4.0,0.0171062009978617,Inspecting
2022-07-23,05.20.40.33,Status : Battery Charge Stage 1,Operation Auto Parallel Source A,-0.3,0.8,0.0,30.5,24.0,187356.0,56322.3,45630.4,284132.2,0.0,0.0,369839.6,16703.7,76108.7,211365.6,4.0,0.0171062009978617,Inspecting
2022-07-23,05.46.20.66,Status : Source A Stopped,SrcA Cooling Down,1.1,1.1,0.0,30.5,24.0,187356.4,56322.3,45630.4,284132.2,0.0,0.0,369840.1,16704.7,76108.7,211365.6,4.0,0.0171062009978617,Inspecting
2022-07-23,05.47.08.27,Status : Source A Warming Up,SrcA Startup,1.2,1.2,0.0,30.5,24.0,187356.4,56322.3,45630.4,284132.2,0.0,0.0,369840.1,16704.8,76108.7,211365.6,4.0,0.0171062009978617,Inspecting
2022-07-23,06.33.13.50,Status : Parallel Mode,Operation Auto Inverter Only,0.0,1.1,0.0,30.5,35.0,187356.5,56322.5,45630.4,284132.8,0.0,0.0,369840.5,16705.1,76108.7,211365.6,5.833333333333333,0.0249465431218816,Inspecting
2022-07-23,09.35.23.72,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,2.2,8.4,32.1,469.0,187356.5,56323.5,45630.4,284137.6,0.0,0.0,369844.4,16705.4,76111.6,211369.7,78.16666666666666,0.3342836778332145,Monitoring
2022-07-23,09.40.26.62,Status : Battery Charge Stage 2,SP71 Batt Bulk Cell Chg Volts,-0.5,2.7,5.5,33.3,521.0,187356.5,56323.5,45630.4,284137.9,0.0,0.0,369844.7,16705.4,76112.2,211370.4,86.83333333333333,0.3713471133285816,Monitoring
2022-07-23,09.41.29.00,Status : Battery Charge Stage 3,SP76 Batt Min Bulk Chg,4.6,3.6,9.1,33.7,489.0,187356.5,56323.5,45630.4,284137.9,0.0,0.0,369844.7,16705.4,76112.3,211370.5,81.5,0.3485388453314326,Monitoring
2022-07-23,19.41.22.43,Status : Battery Charge Stage 4,SP70 Batt Float Cell Volts,-0.3,0.7,0.0,33.5,25.0,187397.1,56323.9,45637.6,284150.2,0.0,0.0,369890.0,16706.1,76114.3,211427.0,4.166666666666666,0.0178189593727726,Inspecting
2022-07-24,06.17.08.14,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.7,0.0,30.6,36.0,187397.2,56327.1,45637.6,284163.2,0.0,0.0,369899.8,16710.8,76114.3,211427.0,6.0,0.0256593014967925,Inspecting
2022-07-24,12.04.43.07,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,17.5,7.5,18.6,35.9,1015.0,187416.2,56327.8,45646.6,284165.6,0.0,0.0,369911.5,16710.9,76118.3,211455.4,169.16666666666666,0.7234497505345688,Running
2022-07-24,12.04.54.26,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.1,36.2,1021.0,187416.2,56327.8,45646.6,284165.6,0.0,0.0,369911.5,16710.9,76118.3,211455.4,170.16666666666666,0.7277263007840342,Running
2022-07-24,12.05.45.67,Status : Auto Inv Only Mode,Operation Auto Source A Only,1.2,1.2,2.1,36.4,1041.0,187416.2,56327.8,45646.6,284165.6,0.0,0.0,369911.5,16710.9,76118.3,211455.5,173.5,0.7419814682822524,Running
2022-07-24,19.43.57.07,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,2.0,0.0,32.6,24.0,187441.1,56328.6,45665.7,284168.4,0.0,0.0,369919.4,16711.5,76118.5,211487.5,4.0,0.0171062009978617,Inspecting
2022-07-25,06.30.56.79,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.5,0.4,0.0,30.4,36.0,187441.2,56331.9,45665.7,284180.9,0.0,0.0,369928.7,16716.3,76118.5,211487.5,6.0,0.0256593014967925,Inspecting
2022-07-25,12.35.48.43,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,21.2,16.4,22.3,33.4,1261.0,187459.5,56332.6,45667.9,284188.7,0.0,0.0,369951.9,16717.1,76123.2,211517.0,210.16666666666663,0.8987883107626515,Running
2022-07-25,12.35.59.52,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.3,34.0,1251.0,187459.5,56332.6,45667.9,284188.7,0.0,0.0,369951.9,16717.1,76123.2,211517.0,208.5,0.8916607270135425,Running
2022-07-25,12.36.49.73,Status : Auto Inv Only Mode,Operation Auto Source A Only,11.6,11.5,16.9,33.8,920.0,187459.6,56332.6,45667.9,284188.7,0.0,0.0,369952.0,16717.2,76123.2,211517.2,153.33333333333331,0.6557377049180327,Monitoring
2022-07-25,19.54.25.89,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,0.8,0.0,31.4,24.0,187491.6,56333.4,45673.9,284196.9,0.0,0.0,369985.2,16718.0,76123.7,211558.0,4.0,0.0171062009978617,Inspecting
2022-07-26,02.30.31.84,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.7,0.0,30.2,24.0,187491.6,56335.4,45673.9,284204.6,0.0,0.0,369991.0,16720.9,76123.7,211558.0,4.0,0.0171062009978617,Inspecting
2022-07-26,02.31.23.54,Status : Source A Warming Up,SrcA Startup,0.9,0.9,0.0,30.2,25.0,187491.6,56335.4,45673.9,284204.6,0.0,0.0,369991.0,16720.9,76123.7,211558.0,4.166666666666666,0.0178189593727726,Inspecting
2022-07-26,06.20.40.11,Status : Parallel Mode,Operation Auto Inverter Only,-0.3,0.3,0.0,29.8,35.0,187491.6,56336.6,45673.9,284208.5,0.0,0.0,369993.7,16722.7,76123.7,211558.0,5.833333333333333,0.0249465431218816,Inspecting
2022-07-26,13.43.50.64,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-9.0,-3.1,22.0,33.5,1403.0,187505.9,56337.5,45674.3,284223.0,0.0,0.0,370021.2,16726.2,76130.7,211584.1,233.8333333333333,1.0,Running
2022-07-26,13.44.01.15,Status : Solar Control Disabled,Fault Action10,0.0,9.5,0.3,34.1,1229.0,187505.9,56337.5,45674.3,284223.0,0.0,0.0,370021.2,16726.2,76130.8,211584.1,204.8333333333333,0.8759800427655025,Running
2022-07-26,13.44.16.25,Status : Inverter Started,Operation Auto Source A Only,-0.3,8.4,0.9,34.0,1111.0,187505.9,56337.5,45674.3,284223.1,0.0,0.0,370021.2,16726.2,76130.8,211584.1,185.16666666666663,0.7918745545260157,Running
2022-07-26,19.51.36.95,Status : Parallel Mode,Operation Auto Source A Only,0.2,1.4,0.0,32.3,24.0,187526.1,56337.9,45680.6,284229.9,0.0,0.0,370041.6,16727.4,76131.6,211610.1,4.0,0.0171062009978617,Inspecting
2022-07-27,06.28.40.15,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.5,0.0,30.0,36.0,187526.2,56341.2,45680.6,284242.1,0.0,0.0,370050.6,16732.1,76131.6,211610.1,6.0,0.0256593014967925,Inspecting
2022-07-27,19.54.05.65,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.6,0.0,29.6,23.0,187567.2,56342.5,45686.0,284261.4,0.0,0.0,370104.2,16734.1,76136.7,211668.1,3.833333333333333,0.0163934426229508,Inspecting
2022-07-28,06.25.07.83,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.2,0.0,30.2,36.0,187567.2,56345.7,45686.0,284273.0,0.0,0.0,370112.7,16738.8,76136.7,211668.1,6.0,0.0256593014967925,Inspecting
2022-07-28,12.56.57.24,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,7.4,10.1,9.8,36.1,601.0,187581.5,56346.8,45686.1,284285.7,0.0,0.0,370138.4,16739.5,76140.8,211692.4,100.16666666666666,0.428367783321454,Monitoring
2022-07-28,12.57.51.83,Status : Source A Warming Up,SrcA Startup,11.3,11.3,11.0,36.5,560.0,187581.6,56346.8,45686.1,284285.7,0.0,0.0,370138.5,16739.5,76140.8,211692.6,93.33333333333331,0.3991446899501069,Monitoring
2022-07-28,13.18.00.10,Status : Parallel Mode,Operation Auto Inverter Only,18.8,14.8,20.3,36.4,1254.0,187583.8,56346.8,45686.1,284286.7,0.0,0.0,370141.7,16739.5,76140.8,211695.3,209.0,0.8937990021382752,Running
2022-07-28,13.18.11.31,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.2,36.9,1270.0,187583.8,56346.8,45686.1,284286.7,0.0,0.0,370141.7,16739.5,76140.8,211695.3,211.66666666666663,0.9052031361368496,Running
2022-07-28,13.18.58.00,Status : Auto Inv Only Mode,Operation Auto Source A Only,8.2,8.2,9.7,36.9,1274.0,187583.9,56346.8,45686.1,284286.7,0.0,0.0,370141.8,16739.5,76140.9,211695.4,212.3333333333333,0.9080541696364932,Running
2022-07-28,19.39.17.90,Status : Parallel Mode,Operation Auto Inverter Only,-0.9,1.5,0.0,30.6,24.0,187601.1,56347.4,45689.8,284297.8,0.0,0.0,370165.8,16740.1,76141.2,211718.5,4.0,0.0171062009978617,Inspecting
2022-07-29,06.19.46.17,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.7,0.0,29.9,36.0,187601.2,56350.7,45689.8,284315.9,0.0,0.0,370180.8,16745.1,76141.2,211718.5,6.0,0.0256593014967925,Inspecting
2022-07-29,12.13.40.38,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,18.4,12.9,20.9,35.3,1027.0,187613.1,56351.6,45690.4,284329.5,0.0,0.0,370204.7,16745.3,76145.5,211739.7,171.16666666666666,0.7320028510334997,Running
2022-07-29,12.13.51.70,Status : Solar Control Disabled,Fault Action10,0.0,0.0,0.1,35.8,1102.0,187613.1,56351.6,45690.4,284329.5,0.0,0.0,370204.7,16745.3,76145.5,211739.7,183.66666666666663,0.7854597291518176,Running
2022-07-29,12.14.42.48,Status : Auto Inv Only Mode,Operation Auto Source A Only,10.2,10.2,10.9,35.7,1148.0,187613.3,56351.6,45690.4,284329.5,0.0,0.0,370204.9,16745.4,76145.6,211739.9,191.3333333333333,0.8182466143977192,Running
2022-07-29,12.29.26.75,Status : Parallel Mode,Operation Auto Inverter Only,11.7,11.4,12.6,36.7,957.0,187615.3,56351.6,45690.5,284330.3,0.0,0.0,370207.6,16745.4,76145.6,211742.1,159.5,0.6821097647897363,Monitoring
2022-07-29,12.35.57.44,Status : Source A Stopped,SrcA Cooling Down,11.3,11.3,14.6,37.3,1105.0,187616.5,56351.6,45690.5,284330.3,0.0,0.0,370208.8,16745.5,76145.6,211743.4,184.16666666666663,0.7875980042765502,Running
2022-07-29,12.36.47.24,Status : Source A Warming Up,SrcA Startup,11.8,11.8,10.4,37.4,533.0,187616.7,56351.6,45690.5,284330.3,0.0,0.0,370208.9,16745.5,76145.6,211743.5,88.83333333333333,0.3799002138275125,Monitoring
2022-07-29,12.47.49.33,Status : Parallel Mode,Operation Auto Inverter Only,3.1,11.6,4.0,35.4,221.0,187617.4,56351.6,45690.5,284331.7,0.0,0.0,370211.1,16745.5,76145.7,211744.3,36.83333333333333,0.15751960085531,Inspecting
2022-07-29,12.48.38.73,Status : Source A Warming Up,SrcA Startup,11.5,11.5,3.7,35.4,214.0,187617.5,56351.6,45690.5,284331.7,0.0,0.0,370211.2,16745.7,76145.7,211744.4,35.666666666666664,0.1525302922309337,Inspecting
2022-07-29,14.19.14.86,Status : Parallel Mode,Operation Auto Inverter Only,5.5,11.0,0.6,31.8,61.0,187625.5,56351.6,45690.5,284339.0,0.0,0.0,370226.5,16746.7,76146.1,211753.4,10.166666666666666,0.0434782608695652,Inspecting
2022-07-29,19.40.08.13,Status : Low Battery Bulk Enable,SP65 Util Bulk Chg Enable Volt,-0.3,0.9,0.0,31.2,24.0,187631.0,56352.3,45690.9,284351.2,0.0,0.0,370243.2,16748.2,76147.9,211764.3,4.0,0.0171062009978617,Inspecting
2022-07-30,06.47.48.52,Status : Battery Charge Stage 1,Operation Auto Parallel Source A,-0.3,0.5,0.0,30.1,35.0,187631.2,56355.6,45690.9,284366.9,0.0,0.0,370255.8,16753.8,76147.9,211764.3,5.833333333333333,0.0249465431218816,Inspecting
2022-07-30,10.24.19.34,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,2.5,4.3,33.5,311.0,187631.2,56356.7,45690.9,284372.9,0.0,0.0,370260.7,16754.0,76152.5,211771.2,51.83333333333333,0.2216678545972915,Inspecting
2022-07-30,10.24.31.63,Status : Battery Charge Stage 2,SP71 Batt Bulk Cell Chg Volts,0.5,3.3,4.6,33.5,320.0,187631.2,56356.7,45690.9,284372.9,0.0,0.0,370260.7,16754.0,76152.6,211771.2,53.33333333333333,0.2280826799714896,Inspecting
2022-07-30,10.25.32.03,Status : Battery Charge Stage 3,SP76 Batt Min Bulk Chg,5.2,3.4,6.4,33.7,371.0,187631.3,56356.7,45690.9,284372.9,0.0,0.0,370260.7,16754.0,76152.6,211771.3,61.83333333333333,0.2644333570919458,Inspecting
2022-07-30,19.35.47.62,Status : Battery Charge Stage 4,SP70 Batt Float Cell Volts,0.0,1.8,0.0,33.8,24.0,187669.9,56357.2,45701.5,284385.7,0.0,0.0,370301.1,16754.4,76153.1,211819.0,4.0,0.0171062009978617,Inspecting
2022-07-31,06.39.04.28,Status : Solar Control Disabled,SP99 Solar MPPT Min Chg Amps,-0.3,1.1,0.0,30.4,34.0,187670.0,56360.6,45701.5,284400.1,0.0,0.0,370312.2,16759.3,76153.1,211819.0,5.666666666666666,0.0242337847469707,Inspecting
2022-07-31,19.38.48.17,Status : Solar Control Enabled,SP99 Solar MPPT Min Chg Amps,-0.3,0.9,0.0,34.5,25.0,187718.4,56361.9,45730.4,284404.6,0.0,0.0,370334.9,16759.8,76157.5,211881.1,4.166666666666666,0.0178189593727726,Inspecting
